**气体报警控制系统MODBUS RTU通讯规约（20220619）**

概述：MODBUS RTU通讯规约规定了控制器与标准MODBUS RTU通讯接口设备之间的通讯规约。数据位8**，**校验位：无，停止位1

- 通讯说明：

1、通讯协议：MODBUS  RTU；

2、波特率： 9600

3、Modbus从站地址设定：	

通过拨码开关设定Modbus从站地址；

	4、应用中，需配合探测器设备点表来实现对设备的监控；

2	气体报警监视系统MODBUS规约

1、寄存器模式通讯协议

2.1、上位机使用MODBUS功能码3对气体报警探测器设备状态寄存器进行查询，寄存器点数由探测器点数决定

2.2、寄存器状态说明：

	寄存器与探测器对应说明：

**寄存器40001对应1号探测器的工作状态；**

**寄存器40002对应1号探测器的浓度信息（十六进制）；**

**寄存器40003对应2号探测器的工作状态**

**寄存器40004对应2号探测器的浓度信息（十六进制）**

**寄存器40005对应3号探测器的工作状态**

**寄存器40006对应3号探测器的浓度信息（十六进制）**

**                   .**

**                   .**

**                   .**

**                   .**

**                   .**

不同的工作状态值代表探测器不同的响应具体如下：

0探测器正常

1探测器故障

2探测器报警

2.3、每个寄存器的数据为两个字节，MODBUS主机每次可查询任意多的寄存器，因此，每次查询多个寄存器时，通讯的数据量比较大；

**每次最多读取20个寄存器（即10路探测器），每次读的寄存器个数必须是2的倍数（即，每个探头的全部数据，开始寄存器为1，3，5…奇数），**

2.4、数据的校验采用CRC校验；

2.5、上位机功能码3查询数据格式（如下）：

说明：每个寄存器为2字节数据，每路信息由4个字节存储，每次查询设定查询寄存器的数量和起始地址。寄存器的起始地址为0x0000。

如查询1号控制器1~6号探测器的信息(寄存器0x40001-0x40012)，主机发送：

byte1		从机地址			01 

byte2		功能码				03

byte3  	起始地址高字节		00  

byte4		起始地址低字节		00  

byte5		寄存器数量高字节	00  

byte6		寄存器数量低字节	0C  

byte7		CRC校验高字节		CRCH

byte8		CRC校验低字节		CRCL

从机回复：

byte1	从机地址			    01  

byte2	功能码			    	03  

byte3	应答字节数			    2*n 

byte4	第一个寄存器高字节	    00  探测器状态信息

byte5	第一个寄存器低字节	    00  探测器状态信息

Byte6	第二个寄存器高字节	    00  探测器浓度信息

Byte7	第二个寄存器低字节	    00  探测器浓度信息

........

........

byte2n+2第n个寄存器高字节   	00  

byte2n+3第n个寄存器低字节	    00 

byte2n+4	CRC校验高字节		    CRCH

byte2n+5	CRC校验低字节		    CRCL