**气体报警控制系统MODBUS RTU通讯规约技术文档**

▍一、协议基础规范

- 通讯框架

- 协议类型：MODBUS RTU
- 主从架构：控制器（主机）与探测器设备（从站）
- 数据帧格式：

**参数类型**

**数据位**

**校验位**

**停止位**

位

8

无校验

1

- 通讯参数

- 波特率：默认9600bps
- 从站地址：通过控制器界面设置（1-247）

▍二、寄存器映射规范

- 寄存器分配规则

每个探测器占用4个连续寄存器，数据结构定义如下：

**寄存器地址**

**数据类型**

**数据描述**

**字节组合说明**

40001+X*4

uint16

探测器(X+1)状态

独立双字节

40002+X*4

uint16

探测器(X+1)气体类型

独立双字节

40003+X*4

float32

探测器(X+1)浓度值

40003+40004组合存储

40004+X*4

float32

（浓度值续）

*注：X为探测器序号偏移量（0对应1号探测器）

- 状态编码表

设备状态表

**状态值**

**设备状态描述**

0

断联/屏蔽状态

1

设备故障

2

正常运行

3

低浓度报警

4

高浓度报警

5

超量程报警

- 气体类型编码表

传感器类型与单位标识表

**类型值**

**单位标识**

0

%RH（相对湿度）

1

PPM（百万分比）

2

%LEL（爆炸下限）

3

%VOL（体积百分比）

4

°C（摄氏度）

▍三、通讯交互规范

- 标准查询指令（功能码03）

主机请求格式：

[01][03][00 00][00 0C][45][CF]

字段解析：

- 01：从站地址
- 03：读保持寄存器功能码
- 00 00：起始地址（40001对应0x0000）
- 00 0C：请求寄存器数量（12个 = 3探测器×4寄存器）
- CRCH/CRCL：CRC16校验码

- 设备响应格式

01 03 18 00 02 00 02 00 00 00 00 00 02 00 02 00 00 00 00 00 02 00 02 00 00 00 00 09 2c

字段解析：

- 01：从站地址
- 03：功能码
- 18：数据字节数（24字节 = 12寄存器×2字节）
- 后续数据组：每4字节对应1个探测器字节1-2：状态信息
- 字节3-4：气体类型
- 字节5-8：浮点浓度值（IEEE754格式）

▍四、数据解析示例

以1号探测器返回数据为例：

状态寄存器：00 02 → 正常状态（值2）

类型寄存器：00 02 → %LEL（值2）

浓度寄存器：00 00 00 00 → 0.0%LEL

例如：浓度寄存器：41 20 00 00 → 10.0%LEL

![placeholder](https://markdowntoword.io/placeholder.png)

[https://www.asciim.cn/hex/float.html](https://www.asciim.cn/hex/float.html)

▍五、工程实施要点

- 地址规划原则：根据探测器数量按4的倍数扩展寄存器
- 数据刷新策略：建议轮询间隔≥500ms
- 异常处理机制：连续3次无响应判定为通讯故障
- 浮点转换说明：采用大端字节序解析IEEE754格式

![placeholder](https://markdowntoword.io/placeholder.png)

测试如图。