# 探头 Modbus RTU 通信协议说明

## 1. 物理与串口参数

- 接口类型：RS485 半双工，从站设备
- 波特率：9600 bps（默认，若特殊波特率请咨询厂家）
- 数据位：8
- 停止位：1
- 校验位：无
- 从站地址：探头上设定范围 1～255
- 本设备地址可配置，出厂默认地址为 0x01

## 2. 协议概览

- 协议类型：Modbus RTU 
- 支持方向：
- 主站 → 本设备：读保持寄存器
- 本设备 → 主站：返回对应寄存器内容
- 当前固件仅支持功能码：
- 0x03：读保持寄存器（Read Holding Registers）

## 3. 帧格式

### 3.1 请求帧结构（主站 → 从站）

+-----------+-----------+-----------------+-----------------+

| 地址(1B)  | 功能码(1B)| 数据区(N 字节) | CRC16(2B)       |

+-----------+-----------+-----------------+-----------------+

- 地址：1 字节，从站地址（默认 0x01）
- 功能码：1 字节，此设备支持：0x03
- 数据区（功能码 0x03 时）：
- 起始寄存器地址：2 字节，高字节在前（大端）
- 寄存器数量：2 字节，高字节在前（大端）
- CRC16：
- 多项式：0xA001（标准 Modbus CRC16）
- 初值：0xFFFF
- 发送顺序：低字节在前（CRC_L），高字节在后（CRC_H）

### 3.2 响应帧结构（从站 → 主站）

+-----------+-----------+-----------------+-----------------+

| 地址(1B)  | 功能码(1B)| 数据区(N 字节) | CRC16(2B)       |

+-----------+-----------+-----------------+-----------------+

- 地址：与请求帧一致
- 功能码：0x03
- 数据区：
- 字节计数：1 字节 = 后续数据字节总数
- 寄存器数据：每个寄存器 2 字节，高字节在前（大端）
- CRC16：与请求帧同一算法（标准 Modbus CRC16，低字节先发）

## 4. 寄存器映射

本设备对外提供一组“探头测量寄存器”，占用连续的 4 个保持寄存器（每个 16 位）。

### 4.1 寄存器地址定义（起始地址从 0 计数）

**寄存器地址**

**常见显示地址**

**名称**

**类型**

**说明**

0

40001

探测器状态

无符号 16 位

1：故障

2：正常

3：低报

4：高报

5：超量程

1

40002

气体类型/单位

无符号 16 位

0:%RH

1:PPM

2:%LEL

3:%VOL

4:℃

2

40003

浓度高字

浮点高 16 位

 组合为 32 位浮点

3

40004

浓度低字

浮点低 16 位

### 4.2 浓度值说明

- 浓度为设备内部计算的实时测量值，单位由寄存器 1 指定：
- 0：%RH
- 1：PPM
- 2：%LEL
- 3：%VOL
- 4：℃（摄氏度）
- 浓度在寄存器中以 32 位浮点数（IEEE754，单精度）形式表示：
- 寄存器 2 为高 16 位
- 寄存器 3 为低 16 位

主站侧读取寄存器 2 和 3 后，将两个寄存器组合为 32 位浮点数，即得到当前浓度值。

## 5. 读全部寄存器的示例指令

本设备当前有效寄存器为地址 0～3，共 4 个寄存器（8 个数据字节）。
主站可以通过功能码 0x03 一次性读取全部寄存器。

### 5.1 读全部寄存器（状态 + 类型 + 浓度）的请求帧

假设：

- 从站地址：0x01
- 起始寄存器地址：0x0000（寄存器 0）
- 寄存器数量：0x0004（4 个寄存器）

请求帧结构（已包含实际 CRC）：

地址    功能码  起始高  起始低  数量高  数量低  CRC_L  CRC_H

01      03      00      00      00      04      44     09

也就是完整的 8 字节请求帧为：

01 03 00 00 00 04 44 09

其中：

- CRC_L = 0x44，CRC_H = 0x09，为对前 6 字节 01 03 00 00 00 04 按 Modbus 标准 CRC16（多项式 0xA001，初值 0xFFFF，低字节先发）计算得到的结果。

### 5.2 响应帧示例（格式说明）

从站正常响应时，帧格式为：

地址    功能码  字节数  数据(8 字节)                            CRC_L  CRC_H

01      03      08      S_H  S_L  T_H  T_L  F3   F2   F1   F0    xx     xx

- S_H  S_L：寄存器 0（探测器状态）
- T_H  T_L：寄存器 1（气体类型/单位）
- F3 F2 F1 F0：寄存器 2 和 3 组合的 4 字节浮点数

主站按上述规则将 S_H S_L 还原为 uint16，将 T_H T_L 还原为 uint16，将 F3 F2 F1 F0 还原为 float 即可得到完整的探头状态和测量值。

## 6. 主站侧合成浓度浮点数的参考方法

主站读取寄存器 2 和 3（共 4 字节）后，可以按以下方式还原 32 位浮点数（以“高字节在前”为例）：

- 设寄存器 2 的高、低字节分别为 R2_H、R2_L
- 设寄存器 3 的高、低字节分别为 R3_H、R3_L
- 按顺序组合为 4 字节：R2_H R2_L R3_H R3_L
- 将这 4 个字节按 IEEE754 单精度浮点格式解释，即为当前浓度值

在支持“32 位浮点”的上位机软件中，一般可以直接配置：

- 起始寄存器：40003（内部地址 2）
- 寄存器数量：2
- 数据类型：32 位浮点（高字在前，高字节在前）

这样上位机会自动完成两个寄存器到浮点数的转换。

##  例子（串口助手）：

探头当前“高报”，单位是“%LEL”，浓度43%LEL。

![placeholder](https://markdowntoword.io/placeholder.png)

![placeholder](https://markdowntoword.io/placeholder.png)

[点击跳转转换网页](https://www.asciim.cn/hex/float.html)

![placeholder](https://markdowntoword.io/placeholder.png)

浓度转换如上图。

##  例子（modbus RTU通用上位机）：

探头当前“正常”，单位是“PPM”，浓度16PPM。

![placeholder](https://markdowntoword.io/placeholder.png)

![placeholder](https://markdowntoword.io/placeholder.png)